---
title: HVAC: ダクト経路の作図
summary: 矩形、丸形、扁平楕円のダクト経路を中心線に沿って描きます。エルボ、異径接続、チーズ、分岐管、側分岐は自動的に作成されます。
keywords: ダクト, 経路, 中心線, エルボ, R付きエルボ, マイターエルボ, 異径接続, 異径継手, チーズ, 分岐管, 側分岐, ダクト下端, 高さ
from: 56124011
---

## 経路の作図

{{cmd:DUCT}} と入力し、経路の中心線の点をクリックします。クリックしている間、次に来るものを変えるオプションは次のとおりです。

- {{ui:形状}} — 矩形、丸形、扁平楕円（扁平楕円は、平らな面を上下にして置かれます）。
- {{ui:サイズ}} — 幅×高さ（`24x12`、`600x300`）または直径（`14`）。以降の区間にこのサイズが適用されます。サイズを変更すると異径接続が作られます。
- {{ui:風量}} — 区間の風量。アドオンは等摩擦で、サイズを決めます（[ダクトのサイジング](topic:hvac-sizing)を参照）。
- {{ui:高さ}} — 最初の点の前に指定するダクト下端です（{{ui:設定}}で変更しない限り 9 ft または 2700 mm）。
- {{ui:系統}} — 給気、還気、排気、外気、その他。それぞれに専用のレイヤー（`M-HVAC-SUPP`、`M-HVAC-RETN`、`M-HVAC-EXHS`、`M-HVAC-OAIR`、`M-HVAC-DUCT`）と、{{ui:3D}}タブ上の専用の色があります。
- {{ui:タグ}} — `S-1` のような名前。集計表と{{ui:3D}}タブで使われます。
- {{ui:元に戻す}} — 最後の点を取り消します。

1つの経路には最大100点まで含められます。続きは、その経路の終点から新しい経路を開始してください。

## 作成される継手

- **エルボ**: すべての曲がり角に作成されます。R付きエルボの中心線の半径は、ダクトの幅に経路の比率を掛けた値です（矩形は1、丸形と扁平楕円は通常どおり1.5。変更は{{ui:プロパティ}}で行います）。マイターエルボは、正方形の喉部と留め線を持ちます。{{ui:設定}}または{{ui:プロパティ}}で選択します。
- **異径接続**: サイズまたは形状が変わる箇所に、角の直後（エルボの後）に作成されます。各側面の傾斜は最大15°です（アドオンが使う既定値で、コードの値ではありません）。どの異径接続も6 in、150 mmより短くなりません。丸形から丸形への接続は異径継手と呼ばれます。底面は平らなままで、上面が段になります。
- **分岐**: 経路を別の経路の中で開始するか、中で終えると、その点はその経路の中心線上に移動します。分岐は主管の側面に合わせて切り落とされ、2 in または50 mmのカラーが付き、主管のその位置に開口部が作られます。丸形または扁平楕円の分岐は分岐管です。矩形の分岐は、主管と正面で接する場合（15°以内）はチーズ、それ以外は側分岐になります。

## 経路の変更

- 点のグリップをドラッグして移動します。継手は追従します。
- {{ui:プロパティ}} › {{ui:ダクト経路}}: タグ、系統、形状、サイズ（経路全体）、ダクト下端、エルボ、R比率、材料、サイズラベル。
- {{cmd:DUCTSIZE}}: 区間を指定すると、その風量からサイズを決めたり、サイズを入力したり、形状を変更したりできます。その区間だけでも、経路全体でも可能です。
- {{cmd:MOVE}}、{{cmd:ROTATE}}、{{cmd:MIRROR}}、{{cmd:COPY}}、{{cmd:ERASE}} は、他のオブジェクトと同様に動作します。コピーは独自の識別情報を持ちます。主管が離れていく分岐は接続されなくなるため、主管に再度描いてください。
