---
title: HVAC: 덕트 일람표
summary: 직선 덕트를 크기와 재질별로, 모든 피팅을 각각의 판금 면적과 함께 도면의 표나 CSV 파일로 정리합니다.
keywords: 일람표, 덕트 일람표, 판금, 표면적, 제곱피트, 피팅, csv, 물량, 길이
from: a5764fca
---

## 도면 안의 표

{{cmd:DUCTSCHED}} 명령을 입력합니다. 명령행에 합계가 표시되며, 표가 놓일 위치(왼쪽 위 모서리)를 클릭합니다. 표에는 다음이 나열됩니다:

- **직선 덕트**: 형태, 크기, 재질별로 길이와 판금 면적을 포함합니다.
- **피팅**: 엘보, 트랜지션과 리듀서, 티, 테이크오프, 측면 분기를 종류와 크기별로 나열하고, 개수와 판금을 포함합니다.
- 합계.

표는 스스로 최신 상태를 유지합니다. 덕트 구간을 바꿀 때마다 같은 단계에서 표도 바뀌며({{cmd:UNDO}}를 쓰면 둘 다 되돌아갑니다). 표의 글자 높이는 {{ui:설정}} › {{ui:CadCraft}} › {{ui:HVAC}}에서 설정합니다.

## 판금 면적 계산 방법

- 직선 덕트: 둘레 × 길이. 길이 10 ft인 24 × 12 in 덕트는 6 ft × 10 ft = 60 ft²입니다.
- 엘보: 둘레 × 중심선 길이. 반경 엘보는 이 방식이 정확합니다. 두 측면, 힐과 목을 더하면 바로 이 값과 같습니다. 반지름 24 in인 90° 24 × 12 in 엘보는 18.85 ft²입니다.
- 사각형 트랜지션: 네 개의 평면을 각각 정확히 계산합니다.
- 원형 및 혼합 형태 트랜지션: 평균 둘레 × 경사 길이(양 끝이 중심을 맞춘 원형 리듀서는 정확하고, 그 밖은 근사값입니다).
- 분기의 테이크오프 또는 티: 칼라(분기 둘레 × 2 in, 50 mm).

이음매, 겹침 부분과 할증은 포함되지 않으므로 TakeoffCraft에서 할증으로 추가하거나 작업장의 기준에 따라 더해야 합니다.

## CSV 파일

{{cmd:EXPORT}} › {{ui:덕트 일람표 (CSV)}} 항목으로 세 개의 표가 기록됩니다. 직선 덕트(형태, 크기, 재질, 길이, 둘레, 면적), 피팅(개수, 개당 면적, 면적), 그리고 모든 섹션(태그, 계통, 크기, 길이, 풍량, 풍속, 마찰)입니다.

일람표로 물량을 산출하려면 [TakeoffCraft용 덕트](topic:hvac-takeoff)를 참조하십시오.
