---
title: HVAC: 덕트 크기 정하기
summary: 풍량으로부터 등마찰 방식의 덕트 크기를 정합니다. 애드온이 쓰는 공식과 그 출처, 그리고 덕트 계산기를 설명합니다.
keywords: 크기 정하기, 등마찰, 마찰률, 풍량, cfm, 풍속, 콜브룩, 다르시, 등가 지름, huebscher, 납작한 타원형, ashrae, 계산기
from: c739aec8
---

## 등마찰

모든 섹션은 길이당 같은 압력 손실, 즉 마찰률에 맞춰 크기를 정합니다. 마찰률은 {{ui:설정}} › {{ui:CadCraft}} › {{ui:HVAC}}에서 설정합니다. 시작값으로 100 ft당 0.1 in. w.g. 또는 0.8 Pa/m를 흔히 쓰지만, 이는 규정 값이 아니라 일반적인 시작 값입니다. 섹션에 풍량({{cmd:DUCT}} › {{ui:풍량}} 또는 {{cmd:DUCTSIZE}})을 지정하면 애드온은 다음을 수행합니다:

1. 그 풍량에서 정확히 그 마찰률이 나오는 원형 지름을 구합니다.
2. 재고 규격 크기로 **올림**하여 덕트가 마찰률을 넘어 손실하지 않도록 합니다. 원형 덕트는 10 in까지 1 in 간격, 그 이후 2 in 간격이며, 미터법은 63, 80, 100, 125, 160, 200, 250, 315, 355, 400 mm 등입니다.
3. 사각형 또는 납작한 타원형 덕트는 설정한 높이(바꾸지 않으면 12 in 또는 300 mm)를 유지하고, 등가 지름이 원형 지름 이상이 될 때까지 2 in 또는 50 mm 간격으로 폭을 넓힙니다.

이후 실제 크기, 풍속, 마찰률을 표시합니다. 변의 비율이 4:1을 넘는 사각형 덕트는 경고로 표시됩니다.

## 공식

방법과 수치는 ASHRAE Handbook—Fundamentals(2021)의 덕트 설계 장에 나오는 공개된 것입니다:

- 마찰 손실(다르시–바이스바흐): Δp/L = (f / D) × ρV²/2.
- 콜브룩 방정식에서 얻는 마찰 계수: 1/√f = −2 log₁₀(ε / 3.7D + 2.51 / (Re √f)), 반복 계산으로 풉니다.
- 표준 공기: 밀도 1.204 kg/m³, 동점성 계수 1.51 × 10⁻⁵ m²/s(20 °C, 해수면); Re = V × D / ν.
- 조도: 매끄러움 0.03 mm(알루미늄, PVC, 스테인리스), 중간 매끄러움 0.09 mm(아연도금 강판), 중간 거침 0.9 mm(유리섬유 덕트 보드), 거침 3.0 mm(연성 덕트, 완전히 펼친 상태). 재질은 {{ui:설정}} 또는 {{ui:속성}}에서 선택합니다.
- 사각형 덕트: 등마찰과 풍량에 대한 원형 등가 지름, 휩셔(1948): De = 1.30 (a × b)^0.625 / (a + b)^0.25.
- 납작한 타원형 덕트: Heyt 및 Diaz(1975): De = 1.55 A^0.625 / P^0.25, 여기서 A = πb²/4 + b(a − b), P = πb + 2(a − b).

애드온이 검증에 사용하는 계산 예: 1000 cfm이 12 in 원형 덕트를 지나면 1273 fpm의 풍속으로 움직이며 100 ft당 0.189 in. w.g.을 잃습니다. 24 × 12 in는 원형 18.3 in와 같습니다. 1000 cfm에서 100 ft당 0.1 in. w.g.이면 정확히 13.66 in가 필요하므로 원형 14 in 또는 사각형 14 × 12 in를 씁니다.

## 덕트 계산기

{{cmd:DUCTCALC}}는 풍량과 마찰률을 묻고, 정확한 원형 지름과 함께 재고 규격의 원형, 사각형, 납작한 타원형 크기를 풍속과 마찰률과 함께 나열합니다. 도면은 바꾸지 않습니다.

## 크기 정하기가 하지 않는 것

피팅 손실을 합산하거나, 분기를 밸런싱하거나, 팬을 확인하지 않습니다. 각 섹션을 마찰률에 따라 따로 정합니다. 풍속은 프로젝트의 소음 한계와 비교해 확인하시기 바랍니다.
