---
title: HVAC: подбор воздуховодов
summary: Подбор воздуховодов по равным потерям на трение из расхода воздуха, формулы, которые использует дополнение, и их источник, а также калькулятор воздуховодов.
keywords: подбор, равные потери на трение, удельные потери, расход воздуха, cfm, скорость, Кольбрук, Дарси, эквивалентный диаметр, Huebscher, плоский овал, ASHRAE, калькулятор
from: c739aec8
---

## Равные потери на трение

Каждый участок подбирается на одни и те же потери давления на единицу длины — удельные потери на трение. Задайте их в {{ui:Настройки}} › {{ui:CadCraft}} › {{ui:HVAC}}: для начала 0.1 in. w.g. per 100 ft или 0.8 Pa/m (типичная исходная величина, а не норма). Задайте участку расход воздуха ({{cmd:DUCT}} › {{ui:Расход воздуха}} или {{cmd:DUCTSIZE}}), и дополнение:

1. находит круглый диаметр, который теряет ровно эту величину при этом расходе;
2. округляет его **вверх** до размера из сортамента, чтобы воздуховод терял не больше заданной величины: круглые — с шагом 1 in до 10 in, далее с шагом 2 in; метрические 63, 80, 100, 125, 160, 200, 250, 315, 355, 400 mm и далее;
3. для прямоугольного или плоского овального воздуховода сохраняет высоту, которую вы задали (12 in или 300 mm, если вы её не меняли), и расширяет его шагом 2 in или 50 mm, пока его эквивалентный диаметр не станет не меньше круглого.

Затем оно сообщает фактический размер, скорость и удельные потери на трение. Прямоугольный воздуховод со сторонами более чем 4 к 1 помечается.

## Формулы

Метод и числовые значения взяты из открытой главы о проектировании воздуховодов в ASHRAE Handbook—Fundamentals (2021):

- Потери на трение (Дарси–Вейсбах): Δp/L = (f / D) × ρV²/2.
- Коэффициент трения по формуле Кольбрука: 1/√f = −2 log₁₀(ε / 3.7D + 2.51 / (Re √f)), решается итерацией.
- Стандартный воздух: плотность 1.204 kg/m³ и кинематическая вязкость 1.51 × 10⁻⁵ m²/s (20 °C, уровень моря); Re = V × D / ν.
- Шероховатость: гладкая 0.03 mm (алюминий, ПВХ, нержавеющая сталь), средне-гладкая 0.09 mm (оцинкованная сталь), средне-шероховатая 0.9 mm (стекловолокнистая плита воздуховодов), шероховатая 3.0 mm (гибкий воздуховод, полностью растянутый). Материал выберите в {{ui:Настройки}} или {{ui:Свойства}}.
- Прямоугольные воздуховоды: эквивалентный круглый диаметр при равных потерях и расходе, Huebscher (1948): De = 1.30 (a × b)^0.625 / (a + b)^0.25.
- Плоские овальные воздуховоды: Heyt and Diaz (1975): De = 1.55 A^0.625 / P^0.25, где A = πb²/4 + b(a − b) и P = πb + 2(a − b).

Примеры, по которым проверяется дополнение: 1000 cfm в круглом воздуховоде 12 in движутся со скоростью 1273 fpm и теряют 0.189 in. w.g. на 100 ft; 24 × 12 in эквивалентно круглому 18.3 in; 1000 cfm при 0.1 in. w.g. на 100 ft требуют ровно 13.66 in, поэтому 14 in круглый или 14 × 12 in прямоугольный.

## Калькулятор воздуховодов

{{cmd:DUCTCALC}} запрашивает расход воздуха и удельные потери на трение и выводит точный круглый диаметр, затем сортаментные круглые, прямоугольные и плоские овальные размеры с их скоростью и потерями на трение. Чертеж он не меняет.

## Чего не делает подбор

Он не суммирует потери на фасонных деталях, не балансирует ответвления и не проверяет вентилятор: каждый участок подбирается отдельно по удельным потерям на трение. Сверяйте скорости с предельными значениями шума вашего проекта.
