---
title: 暖通：风管尺寸计算
summary: 根据风量进行等摩擦风管定尺寸，说明插件所用公式及其来源，并介绍风管计算器。
keywords: 定尺寸, 等摩擦, 摩擦率, 风量, cfm, 风速, Colebrook, Darcy, 当量直径, Huebscher, 扁椭圆形, ASHRAE, 计算器
from: c739aec8
---

## 等摩擦

每个段都按相同的单位长度压力损失（即摩擦率）进行定尺寸。在{{ui:设置}} › {{ui:CadCraft}} › {{ui:暖通}}中设置摩擦率：可先取每100 ft为0.1 in. w.g.，或每米0.8 Pa（这是常用的起始摩擦率，并非规定值）。为某段指定风量（{{cmd:DUCT}} › {{ui:风量}}，或{{cmd:DUCTSIZE}}）后，插件将：

1. 求出在该风量下恰好产生该摩擦率的圆形直径；
2. 将其**向上**取整为库存规格，使风管的压力损失不超过该摩擦率：圆形风管在10 in以内按1 in递增，之后按2 in递增；公制为63、80、100、125、160、200、250、315、355、400 mm，依此类推；
3. 对于矩形或扁椭圆形风管，保持所设的高度（默认12 in或300 mm，除非更改），并以2 in或50 mm为步长加宽，直到其当量直径至少等于圆形直径。

然后显示其实际的尺寸、风速和摩擦率。边长比超过4 to 1的矩形风管会被标记。

## 公式

本方法及数据取自《ASHRAE Handbook—Fundamentals》（2021）风管设计章节的公开内容：

- 摩擦损失（Darcy–Weisbach）：Δp/L = (f / D) × ρV²/2。
- 摩擦系数来自Colebrook方程：1/√f = −2 log₁₀(ε / 3.7D + 2.51 / (Re √f))，通过迭代求解。
- 标准空气：密度1.204 kg/m³，运动粘度1.51 × 10⁻⁵ m²/s（20 °C，海平面）；Re = V × D / ν。
- 粗糙度：光滑0.03 mm（铝、PVC、不锈钢），中等光滑0.09 mm（镀锌钢），中等粗糙0.9 mm（纤维玻璃风管板），粗糙3.0 mm（柔性风管，完全拉直）。在{{ui:设置}}或{{ui:属性}}中选择材料。
- 矩形风管：采用Huebscher（1948）的等摩擦、等风量圆形当量：De = 1.30 (a × b)^0.625 / (a + b)^0.25。
- 扁椭圆形风管：Heyt和Diaz（1975）：De = 1.55 A^0.625 / P^0.25，其中 A = πb²/4 + b(a − b)，P = πb + 2(a − b)。

插件用于测试的算例：1000 cfm在12 in圆形风管中以1273 fpm流动，每100 ft损失0.189 in. w.g.；24 × 12 in的当量直径为18.3 in圆形；1000 cfm、每100 ft 0.1 in. w.g.时恰好需要13.66 in，因此取14 in圆形或14 × 12 in矩形。

## 风管计算器

{{cmd:DUCTCALC}}会要求输入风量和摩擦率，并列出精确的圆形直径，然后列出取整后的圆形、矩形和扁椭圆形规格及其风速和摩擦。它不会更改图形中的任何内容。

## 定尺寸不包括的内容

它不计算管件损失，不平衡支管，也不校核风机：它仅按摩擦率独立地为每个段定尺寸。请对照项目的噪声限值核对风速。
