---
title: HVAC: ダクトのサイジング
summary: 風量からの等摩擦ダクトサイジング、アドオンが使う計算式とその出典、およびダクト計算機について説明します。
keywords: サイジング, 等摩擦, 摩擦損失率, 風量, cfm, 風速, コールブルック, ダルシー, 等価直径, ヒュープシャー, 扁平楕円, ASHRAE, 計算機
from: c739aec8
---

## 等摩擦

各区間は、同じ単位長さあたりの圧力損失（摩擦損失率）になるようにサイズ決めされます。摩擦損失率は{{ui:設定}} › {{ui:CadCraft}} › {{ui:HVAC}}で設定します。開始値は 0.1 in. w.g. / 100 ft または 0.8 Pa/m です（一般的な開始値であり、規則ではありません）。区間に風量を与えると（{{cmd:DUCT}} › {{ui:風量}}、または {{cmd:DUCTSIZE}}）、アドオンは次の処理を行います。

1. その風量でちょうどその摩擦損失率になる丸形の直径を求めます。
2. 在庫サイズに**切り上げ**て、ダクトが摩擦損失率を超えないようにします。丸形ダクトは、10 inまでは1 in刻み、その後は2 in刻みです。メートル法では63、80、100、125、160、200、250、315、355、400 mm と続きます。
3. 矩形または扁平楕円ダクトでは、設定した高さ（変更しない限り12 inまたは300 mm）を保ち、等価直径が丸形以上になるまで、2 inまたは50 mm刻みで幅を広げます。

その後、実際のサイズ、風速、摩擦損失率を表示します。辺の比が4対1を超える矩形ダクトにはフラグが付きます。

## 計算式

この方法と数値は、ASHRAE Handbook—Fundamentals（2021年版）のダクト設計の章に掲載された公開のものです。

- 摩擦損失（ダルシー・ワイスバッハ）: Δp/L = (f / D) × ρV²/2.
- 摩擦係数はコールブルックの式から求め、反復計算で解きます: 1/√f = −2 log₁₀(ε / 3.7D + 2.51 / (Re √f))。
- 標準空気: 密度 1.204 kg/m³、動粘度 1.51 × 10⁻⁵ m²/s（20 °C、海面）。Re = V × D / ν.
- 粗さ: 滑らか 0.03 mm（アルミ、PVC、ステンレス）、やや滑らか 0.09 mm（亜鉛めっき鋼板）、やや粗い 0.9 mm（グラスウールダクトボード）、粗い 3.0 mm（フレキシブルダクト、完全に伸ばした状態）。材料は{{ui:設定}}または{{ui:プロパティ}}で選択します。
- 矩形ダクト: 等摩擦と風量に対する等価円形直径、Huebscher（1948）: De = 1.30 (a × b)^0.625 / (a + b)^0.25.
- 扁平楕円ダクト: Heyt and Diaz（1975）: De = 1.55 A^0.625 / P^0.25、ただし A = πb²/4 + b(a − b)、P = πb + 2(a − b).

アドオンの検証に使われる計算例: 1000 cfmの12 in丸形ダクトは1273 fpmで流れ、100 ftあたり0.189 in. w.g.の損失になります。24 × 12 inは18.3 in丸形と等価です。100 ftあたり0.1 in. w.g.で1000 cfmの場合、ちょうど13.66 inが必要なので、14 in丸形または14 × 12 in矩形になります。

## ダクト計算機

{{cmd:DUCTCALC}} は風量と摩擦損失率を尋ね、正確な丸形の直径を表示します。その後、在庫の丸形、矩形、扁平楕円のサイズを、それぞれの風速と摩擦損失とともに一覧表示します。図面は変更されません。

## サイジングでできないこと

継手の損失の合計、分岐のバランス調整、ファンの確認は行いません。各区間を摩擦損失率だけで個別にサイズ決めします。風速は、プロジェクトの騒音制限と照合してください。
