---
title: HVAC: はじめに
summary: CadCraftでのHVACアドオンの機能、オンにする方法、およびダクト配管が通常のDWGまたはDXFファイルにどのように保持されるか。
keywords: hvac, アドオン, ダクト配管, ダクト, 機械設備, 板金, 風量, cfm, 等摩擦, 集計表
from: a9ad5492
---

## 概要

HVACは、CadCraftに付属する無料のアドオンです。ダクト配管を描画します。ダクト経路の中心線をクリックすると、アドオンがエルボ、異径接続、分岐の継手を含むダクトの両側を描き、風量からサイズを決め、{{ui:3D}}タブにソリッドとして作成し、板金面積とともにダクト集計表に一覧表示します。

オンにするまではオフのままです: {{ui:設定}} › {{ui:全般}} › {{ui:アドオン}} › {{ui:HVAC}}。ツールは右側のパネルの{{ui:HVAC}}セクションにコマンドとして（下記）あり、{{ui:設定}} › {{ui:CadCraft}} › {{ui:HVAC}}で要求すると、ツールバーの末尾のグループとしても表示されます。

サイズは図面の単位に従います。インチまたはフィートの図面では、サイズはインチ、風量はcfm、摩擦損失は100 ftあたりのインチ水柱（in. w.g.）になります。それ以外の図面では、ミリメートル、リットル毎秒、パスカル毎メートルになります。

## 最初のダクト経路

1. {{cmd:DUCT}} と入力します。{{ui:Z}} と入力してサイズを指定します（例: `24x12`（幅×高さ））。または {{ui:A}} と入力して風量を指定すると、アドオンがサイズを選びます。
2. 経路の点をクリックします。すべての角に自動的にエルボが付きます。Enterキーを押して完了します。
3. 分岐させるには、次の経路を1つ目の中で開始します。クリックした点はその中心線上に移動し、分岐にはそこにチーズまたは分岐管が作られます。
4. {{cmd:DUCTSCHED}} と入力し、集計表を置く位置をクリックします。

経路でできることすべては、[ダクト経路の作図](topic:hvac-ducts)を参照してください。

## どこでも開けるファイル

ダクト経路は、中に図面を含むブロック参照として保存され、そのデータはアプリケーション名 `CC_HVAC` のもとに一緒に保持されます。そのため、DWGまたはDXFとして保存されたダクト配管は、どのCADプログラムでも描かれたダクトとして開け、アドオンなしのCadCraftでも何も失われず開けます。ソリッドは{{ui:3D}}タブ上の通常の3Dグループです。HVACをオンにすると、それらは再びダクト経路になります。
