---
title: HVAC: 덕트 구간 그리기
summary: 사각형, 원형, 납작한 타원형 덕트 구간을 중심선을 따라 그릴 수 있습니다. 엘보, 트랜지션, 티, 테이크오프, 측면 분기는 자동으로 만들어집니다.
keywords: 덕트, 구간, 중심선, 엘보, 반경 엘보, 마이터 엘보, 트랜지션, 리듀서, 티, 테이크오프, 측면 분기, 분기, 덕트 하단, 높이
from: 56124011
---

## 구간 그리기

{{cmd:DUCT}} 명령을 입력하고 덕트 구간 중심선의 점을 클릭합니다. 클릭하는 동안 다음 옵션으로 이후 동작을 바꿀 수 있습니다:

- {{ui:형태}} — 사각형, 원형 또는 납작한 타원형 (납작한 타원형은 평평한 면이 위아래에 놓입니다).
- {{ui:크기}} — 폭 × 높이(`24x12`, `600x300`) 또는 지름(`14`). 이후 섹션에 적용되며, 크기를 바꾸면 트랜지션이 생깁니다.
- {{ui:풍량}} — 섹션의 풍량입니다. 애드온은 등마찰 방식으로 크기를 정합니다([덕트 크기 정하기](topic:hvac-sizing) 참조).
- {{ui:높이}} — 첫 점 이전의 덕트 하단 높이입니다({{ui:설정}}에서 바꾸지 않으면 9 ft 또는 2700 mm).
- {{ui:계통}} — 급기, 환기, 배기, 외기 또는 기타입니다. 계통마다 고유한 도면층(`M-HVAC-SUPP`, `M-HVAC-RETN`, `M-HVAC-EXHS`, `M-HVAC-OAIR`, `M-HVAC-DUCT`)이 있고, {{ui:3D}} 탭에서 고유한 색을 가집니다.
- {{ui:태그}} — 일람표와 3D 탭에서 쓰는 `S-1` 같은 이름입니다.
- {{ui:실행 취소}} — 마지막 점을 되돌립니다.

한 구간에는 점을 최대 100개까지 넣을 수 있으며, 더 필요하면 끝점에서 다른 구간을 시작합니다.

## 만들어지는 피팅

- **엘보**: 방향이 바뀌는 모든 곳에 생깁니다. 반경 엘보의 중심선 반지름은 덕트 폭에 구간의 비율을 곱한 값입니다(사각형은 1, 원형과 납작한 타원형은 일반적으로 1.5이며 {{ui:속성}}에서 바꿀 수 있습니다). 마이터 엘보는 사각형 목(throat)과 마이터선을 가지며, {{ui:설정}} 또는 {{ui:속성}}에서 선택합니다.
- **트랜지션**: 크기나 형태가 바뀌는 곳에 생기며, 모서리 바로 뒤(엘보 뒤)에 놓입니다. 각 면의 기울기는 최대 15°입니다(애드온이 쓰는 기본값이며 규정 값이 아닙니다). 어느 쪽도 6 in 또는 150 mm보다 짧지 않습니다. 원형에서 원형으로 바뀌는 경우는 리듀서라고 합니다. 하단은 평평하게 유지되고, 상단에는 단차가 생깁니다.
- **분기**: 한 구간 안에서 다른 구간을 시작하거나 끝내면, 그 점이 해당 구간의 중심선 위로 옮겨집니다. 분기는 주덕트의 면까지 잘리고 2 in 또는 50 mm 칼라를 얻으며, 주덕트에는 그 자리에 개구부가 생깁니다. 원형 또는 납작한 타원형 분기는 테이크오프이고, 사각형 분기는 주덕트와 직각으로 만날 때(15° 이내) 티, 그 밖의 경우 측면 분기입니다.

## 구간 바꾸기

- 점의 그립을 끌어 이동하면 피팅이 따라옵니다.
- {{ui:속성}} › {{ui:덕트 구간}}에서 태그, 계통, 형태, 크기(구간 전체), 덕트 하단, 엘보, 반경 비율, 재질과 크기 표기를 바꿀 수 있습니다.
- {{cmd:DUCTSIZE}}: 섹션을 고른 다음 풍량으로 크기를 정하거나, 크기를 직접 입력하거나, 형태를 바꿉니다. 해당 섹션 또는 구간 전체에 적용할 수 있습니다.
- {{cmd:MOVE}}, {{cmd:ROTATE}}, {{cmd:MIRROR}}, {{cmd:COPY}}, {{cmd:ERASE}}는 다른 객체와 같은 방식으로 동작합니다. 복사본은 고유한 식별 정보를 새로 얻습니다. 주덕트가 떨어져 나간 분기는 더 이상 연결되지 않으므로 주덕트에 다시 그려야 합니다.
