---
title: HVAC: 덕트 네트워크 전체의 압력
summary: DUCTNET는 팬에서 그려진 덕트를 따라가며, 각 자유 끝단에서 잃는 압력, 임계 경로, 다른 끝단에 필요한 댐퍼, 팬 압력을 구합니다.
keywords: 네트워크, 압력, 임계 경로, 팬 압력, 댐퍼, 밸런싱, 피팅 손실, DUCTNET, DNET, 정압, 계통
from: b6f568fe
---

{{cmd:DUCTSIZE}}는 구간 하나의 크기를 정합니다. {{cmd:DUCTNET}}(`DNET`)는 그려진 시스템 전체를 살펴봅니다.

1. 각 섹션에 풍량을 지정합니다(덕트의 {{ui:풍량}}, cfm 또는 L/s 단위). 구간의 자유 끝단은 그 끝에 있는 섹션의 풍량을 가져갑니다.
2. {{cmd:DUCTNET}} 명령을 입력한 뒤 팬이나 공조기가 연결되는 구간 끝을 클릭합니다. 다른 구간과 맞닿은 끝은 서로 이어지며, 한 구간이 다른 구간 위에서 끝나는 곳은 분기로 인식됩니다.
3. 각 자유 끝단의 풍량과 팬에서 그 끝까지 가는 동안 잃는 압력을 출력합니다. 또한 **임계 경로**(가장 많이 잃는 끝단), 나머지 각 끝단이 밸런싱에 필요한 **댐퍼**, 그리고 **팬 압력**을 출력합니다. 팬 압력은 임계 경로 압력에 {{ui:장비}} 옵션으로 입력한 코일과 필터의 압력(제조사 자료 기준)을 더한 값입니다.

마찰은 크기 정하기와 같은 콜브룩 공식에서 구합니다. 피팅(엘보, 크기가 바뀌는 곳, 분기 테이크오프)은 반올림한 기본 계수의 짧은 목록을 사용합니다. 이는 표시된 기본값이며 피팅 데이터베이스가 아니고, 연돌 효과는 무시합니다. 결과를 사용하기 전에 담당 엔지니어와 확인하시기 바랍니다.

풍량에 비해 너무 작거나 풍속이 너무 빠르거나 너무 납작한 섹션은 구간별로 나열됩니다. 루프는 무시되며(계산은 트리를 따릅니다) 그 사실이 표시됩니다. {{ui:방식}}은 크기 검사를 등마찰과 풍속 제한 사이에서 전환합니다. {{ui:내보내기}} › 덕트 네트워크 압력은 모든 섹션을 CSV 파일로 씁니다.
