---
title: HVAC: давление во всей сети воздуховодов
summary: DUCTNET идет по вычерченным воздуховодам от вентилятора, находит потери давления на каждом свободном конце, критическую трассу, заслонку, нужную каждому другому концу, и давление вентилятора.
keywords: сеть, давление, критическая трасса, давление вентилятора, заслонка, балансировка, потери на фасонных деталях, DUCTNET, DNET, статическое давление, система
from: b6f568fe
---

{{cmd:DUCTSIZE}} подбирает размер одной трассы. {{cmd:DUCTNET}} (`DNET`) рассматривает всю вычерченную систему.

1. Задайте каждому участку расход воздуха ({{ui:Расход воздуха}} воздуховода, в cfm или L/s). Свободный конец трассы получает расход участка на этом конце.
2. Введите {{cmd:DUCTNET}} и щелкните конец трассы, где подключается вентилятор или приточная установка. Концы, которые касаются другой трассы, соединяются; ответвления находятся там, где одна трасса заканчивается на другой.
3. Команда выводит каждый свободный конец с его расходом воздуха и потерей давления на пути от вентилятора, **критическую трассу** (конец с наибольшей потерей), **заслонку**, нужную каждому другому концу для балансировки, и **давление вентилятора**: критическая трасса плюс давление калориферов и фильтров, которое вы вводите опцией {{ui:Оборудование}} (по данным производителей).

Трение рассчитывается по той же формуле Кольбрука, что и при подборе размеров. Фасонные детали (отводы, переход при смене размера, врезки ответвлений) используют короткий список округленных коэффициентов по умолчанию: они помечены как значения по умолчанию, а не как база фасонных деталей, и гравитационный напор не учитывается. Проверьте результат с инженером, прежде чем на него опираться.

Участки, которые слишком малы для своего расхода воздуха, слишком быстры или слишком плоски, перечисляются по трассам. Контуры пропускаются (расчет идет по дереву), и об этом выводится сообщение. {{ui:Метод}} переключает проверку размера между равными потерями на трение и предельной скоростью. {{ui:Экспорт}} › Давление в сети воздуховодов записывает все участки в CSV.
