---
title: 暖通：绘制风管段
summary: 沿中心线绘制矩形、圆形和扁椭圆形风管段；弯头、过渡件、三通、分支接头和侧支管会自动生成。
keywords: 风管, 风管段, 中心线, 弯头, 圆弯头, 斜接弯头, 过渡件, 变径管, 三通, 分支接头, 侧支管, 支管, 风管底部, 标高
from: 56124011
---

## 绘制风管段

输入{{cmd:DUCT}}，然后点击风管段中心线上的各点。绘制时，以下选项会改变接下来的内容：

- {{ui:形状}} — 矩形、圆形或扁椭圆形（扁椭圆形的扁平面位于顶部和底部）。
- {{ui:尺寸}} — 宽 × 高（`24x12`、`600x300`）或直径（`14`）。之后的各段都会采用它；尺寸变化时会生成过渡件。
- {{ui:风量}} — 该段的风量；插件按等摩擦法计算尺寸（见[风管尺寸计算](topic:hvac-sizing)）。
- {{ui:标高}} — 风管底部，在第一个点之前设置（默认9 ft或2700 mm，除非在{{ui:设置}}中更改）。
- {{ui:系统}} — 送风、回风、排风、新风或其他。每个系统都有各自的图层（`M-HVAC-SUPP`、`M-HVAC-RETN`、`M-HVAC-EXHS`、`M-HVAC-OAIR`、`M-HVAC-DUCT`），并在{{ui:3D}}选项卡上有各自的颜色。
- {{ui:标签}} — 名称，例如`S-1`，供明细表和{{ui:3D}}选项卡使用。
- {{ui:放弃}} — 撤回最后一个点。

一个风管段最多包含100个点；如需更多，请从其末端开始另一个风管段。

## 生成的管件

- **弯头**：在每个转弯处生成。圆弯头的中心线半径为风管宽度乘以该风管段的比值（矩形为1，圆形和扁椭圆形通常为1.5，这是常见做法；可在{{ui:属性}}中更改）。斜接弯头有方形喉部和斜接线；可在{{ui:设置}}或{{ui:属性}}中选择。
- **过渡件**：位于尺寸或形状变化处，紧接在转角（及其弯头）之后。每侧的倾斜角最大为15°（插件使用的默认值，并非代码中的数值），且长度均不短于6 in或150 mm。圆形到圆形的过渡件称为变径管。底部保持平直；顶部呈阶梯状。
- **支管**：在另一段内部开始一个风管段，或在其内部结束，该点会移动到那个风管段的中心线上。支管会被切割至主风管的一侧，获得2 in或50 mm的套环，主风管在该处开孔。圆形或扁椭圆形支管为分支接头；矩形支管与主风管呈直角相交（15°以内）时为三通，否则为侧支管。

## 修改风管段

- 拖动某点的夹点即可移动它；管件会随之跟随。
- {{ui:属性}} › {{ui:风管段}}：标签、系统、形状、尺寸（整段）、风管底部、弯头、半径比值、材料和尺寸标签。
- {{cmd:DUCTSIZE}}：选择一个段，然后按其风量定尺寸、输入尺寸或更改形状——可仅针对该段，也可针对整段。
- {{cmd:MOVE}}、{{cmd:ROTATE}}、{{cmd:MIRROR}}、{{cmd:COPY}}和{{cmd:ERASE}}的用法与任何对象相同。副本会获得各自的标识。主风管移开后，支管即不再连接：需将其重新绘制到主风管上。
