---
title: 暖通：整个风管管网中的压力
summary: DUCTNET从风机开始沿绘制的风管计算，求出每个自由端损失的压力、关键路径、其余各端所需的风阀以及风机压力。
keywords: 管网, 压力, 关键路径, 风机压力, 风阀, 平衡, 管件损失, DUCTNET, DNET, 静压, 系统
from: b6f568fe
---

{{cmd:DUCTSIZE}}对单个风管段定尺寸。{{cmd:DUCTNET}}（`DNET`）针对整个已绘制的系统。

1. 为每个段指定其风量（风管的{{ui:风量}}，单位为cfm或L/s）。风管段的自由端采用该端所在段的风量。
2. 输入{{cmd:DUCTNET}}，然后点击风机或空气处理机组所连接的风管段末端。与其他风管段相接的端点会被连接；一个风管段止于另一段上时，即识别为支管。
3. 它会输出每个自由端及其风量，以及从风机到该端所损失的压力；**关键路径**（损失最大的端点）；其余每个端为平衡所需的**风阀**；以及**风机压力**：关键路径压力加上通过{{ui:设备压力}}选项输入的盘管和过滤器压力（数据来自厂商）。

摩擦损失采用与定尺寸相同的Colebrook公式。管件（弯头、尺寸变化处的转弯、分支接头）使用一组简短的、取整的默认系数：它们均标注为默认值，并非管件数据库，且忽略热压效应。依赖结果之前，请与工程师核对。

对于其风量而言尺寸过小、风速过快或过扁的段，会按风管段列出。环路会被忽略（计算沿树形结构进行），并会给出提示。{{ui:方法}}可在等摩擦与风速限值之间切换尺寸检查。{{ui:导出}} › 风管管网压力会将每个段写入CSV。
