---
title: 暖通：风管明细表
summary: 按尺寸和材料统计直风管、列出每个管件及其钣金面积，以表格形式输出到图形中或CSV文件。
keywords: 明细表, 风管明细表, 钣金, 表面积, 平方英尺, 管件, CSV, 工程量, 长度
from: a5764fca
---

## 图形中的表格

输入{{cmd:DUCTSCHED}}。命令行会给出合计；点击表格的放置位置（即其左上角）。表格列出：

- **直风管**，按形状、尺寸和材料，并给出其长度和钣金面积；
- **管件**——弯头、过渡件和变径管、三通、分支接头和侧支管——按类型和尺寸，并给出数量及其钣金面积；
- 合计。

表格会自动保持更新：对风管段的每次更改都会在同一步骤中同步更新表格（{{cmd:UNDO}}会同时撤回两者）。其文字高度在{{ui:设置}} › {{ui:CadCraft}} › {{ui:暖通}}中设置。

## 钣金面积的计算方法

- 直风管：周长 × 长度。尺寸为24 × 12 in、长10 ft的风管，其面积为6 ft × 10 ft = 60 ft²。
- 弯头：周长 × 中心线长度。对于圆弯头，这一计算是精确的：两侧板、弯头根部和喉部的面积之和正好等于此值。90°、24 × 12 in、半径为24 in的弯头面积为18.85 ft²。
- 矩形过渡件：其四个平面各自精确计算。
- 圆形和混合形状的过渡件：平均周长 × 斜长（对于两端居中的圆形变径管是精确的，其他情况为近似值）。
- 支管的分支接头或三通：其套环，即支管周长 × 2 in（50 mm）。

接缝、搭接和损耗均不计入：请在TakeoffCraft中以损耗方式添加，或按加工厂自身的规则添加。

## CSV文件

{{cmd:EXPORT}} › {{ui:风管明细表（CSV）}}会写入三个表格：直风管（形状、尺寸、材料、长度、周长、面积）、管件（数量、每件面积、面积），以及每个段（标签、系统、尺寸、长度、风量、风速、摩擦）。

要根据明细表进行估算，请参见[TakeoffCraft中的风管](topic:hvac-takeoff)。
