---
title: 暖通：入门
summary: 暖通插件在CadCraft中的作用、如何启用它，以及风管如何保存在普通DWG或DXF文件中。
keywords: 暖通, 插件, 风管, 机械, 钣金, 风量, cfm, 等摩擦, 明细表
from: a9ad5492
---

## 简介

暖通是随CadCraft提供的免费插件。它用于绘制风管系统：点击风管段的中心线，插件会绘制风管两侧，并生成其弯头、过渡件和支管管件，根据风量定尺寸，在{{ui:3D}}选项卡上将其构建为实体，并在风管明细表中列出其及钣金面积。

默认关闭，需在{{ui:设置}} › {{ui:常规}} › {{ui:插件}} › {{ui:暖通}}中启用。其工具以命令形式呈现在右侧面板的{{ui:暖通}}部分中（见下文）；若在{{ui:设置}} › {{ui:CadCraft}} › {{ui:暖通}}中选择此项，则还会以一组形式显示在工具栏末端。

尺寸随图形单位：以in或ft为单位的图形，尺寸用in，风量用cfm，摩擦用每100 ft的in. w.g.；其他图形则用mm、L/s和Pa/m。

## 第一个风管段

1. 输入{{cmd:DUCT}}。输入{{ui:Z}}，然后输入尺寸，例如`24x12`（宽 × 高）——或输入{{ui:A}}，然后输入风量，插件会自动选择尺寸。
2. 点击风管段的各点。每个转角会自动获得一个弯头。按Enter键结束。
3. 要分支，请在第一段内部开始下一段：点击位置会移动到其中心线上，并在该处生成三通或分支接头。
4. 输入{{cmd:DUCTSCHED}}，然后点击明细表的放置位置。

关于风管段的全部功能，请参见[绘制风管段](topic:hvac-ducts)。

## 文件可在任何地方打开

风管段保存为块参照，其绘图内容保存在块参照之中，其数据则以应用名称`CC_HVAC`随之保存。因此，以DWG或DXF保存的风管可在任何CAD程序中作为绘制的风管打开，也可在未启用插件的CadCraft中打开，且不丢失任何内容。其实体是三维选项卡上的普通三维组。启用暖通后，这些对象将再次成为风管段。
